传统机房AI智能化改造要点

一、传统机房现状与AI需求差距分析

（一）典型传统机房现状
• 单机柜功率：3-5KW（设计标准）
• 供电系统：单路UPS，10-15分钟后备
• 制冷方式：机房空调下送风，冷热通道未隔离
• 机柜密度：42U标准机柜，服务器间距较大
• 网络架构：千兆/万兆以太网为主
• 楼板承重：800-1000kg/㎡

（二）AI基础设施需求
• 单机柜功率：20-50KW（GPU服务器密集）
• 供电要求：2N冗余，大功率PDU
• 制冷需求：精准制冷，可能需要液冷
• 机柜要求：加深机柜，强化承重
• 网络需求：100G/200G高速互联
• 楼板承重：1500-2000kg/㎡

二、改造难点与挑战【特别提醒】

（一）电力系统改造 ⚡️【最大挑战】
1. 变压器容量不足
• 问题：原变压器按5KW/柜设计，无法支撑GPU负载
• 改造：需要更换或增加变压器，涉及上级电网申请
• 成本：变压器更换成本高，施工周期长
• 特别提醒：需提前6-12个月申请电力增容

2. 配电线路改造
• 问题：原线缆规格不足，需要重新铺设
• 挑战：
  - 强电井空间有限，新增线缆困难
  - 需要破坏原有装修，重新开槽
  - 施工期间可能影响现有业务
• 建议：考虑分区域逐步改造

3. UPS系统扩容
• 问题：原UPS容量和电池后备时间不足
• 改造方案：
  - 方案1：更换大容量UPS（投资大）
  - 方案2：增加并机模块（需要空间）
  - 方案3：针对GPU区域独立配置UPS
• 特别注意：UPS室可能需要加强通风

（二）制冷系统改造 ❄️【技术难度最高】
1. 制冷量严重不足
• 现状：按3-5KW/柜设计的制冷量
• 需求：GPU区域需要5-10倍制冷量
• 改造挑战：
  - 空调主机需要更换或增加
  - 冷冻水管道需要重新设计
  - 可能超出大楼中央空调能力

2. 气流组织改造
• 必须改造项：
  - ⚠️ 冷热通道隔离（必需，否则效果差）
  - ⚠️ 封闭冷通道或热通道
  - ⚠️ 增加盲板，防止气流短路
• 施工难点：
  - 需要定制隔离部件
  - 天花板可能需要改造
  - 消防系统需要同步改造

3. 局部液冷补充【新增项】
• 应用场景：单机柜>25KW时风冷无法满足
• 改造方案：
  - 后门换热器（相对简单）
  - 冷板式液冷（需要专用GPU服务器）
• 基础设施需求：
  - 新增冷冻水支路
  - 增加水泵和控制系统
  - 防漏水监测系统升级

（三）承重与空间改造 🏗️【易被忽视】
1. 楼板承重加固
• 问题：GPU服务器重量是传统服务器2-3倍
• 风险：8卡GPU服务器单台可达80-100kg
• 改造：
  - 承重评估（必需）
  - 局部加固（碳纤维加固等）
  - 分散布置（降低集中负荷）

2. 机柜改造
• 深度问题：GPU服务器深度可达1000mm+
• 改造需求：
  - 更换加深机柜（1200mm深）
  - 调整机柜间距
  - 重新规划线缆路径

（四）网络架构升级 🌐【成本较高】
1. 核心交换机升级
• 需求：支持100G/200G端口
• 挑战：
  - 原有交换机可能完全不支持
  - 需要更换整个核心层
  - 布线系统需要升级到OM4/OM5

2. 布线系统改造
• 铜缆：Cat6A以上支持10G
• 光纤：OM4/OM5支持100G
• 特别提醒：预留InfiniBand/RoCE布线通道

三、分阶段改造方案【推荐路径】

（一）第一阶段：局部试点（3-6个月）
1. 选择独立区域
• 选择电力、制冷相对独立的区域
• 面积：50-100㎡（10-20个机柜）
• 作为POC环境验证改造方案

2. 基础改造
• 电力：从配电柜拉专线，独立计量
• 制冷：增加精密空调，局部冷热隔离
• 网络：拉专用100G光纤
• 投资：200-500万

（二）第二阶段：核心区域改造（6-12个月）
1. 改造范围扩大
• 完成主要GPU服务器部署区域
• 解决变压器、UPS等核心问题
• 完善监控和管理系统

2. 重点工作
• 电力增容申请和实施
• 制冷系统整体升级
• 部分区域试点液冷

（三）第三阶段：全面优化（12-18个月）
1. 系统性优化
• 完成所有区域改造
• 建立统一的DCIM管理平台
• 优化PUE，降低运营成本

四、改造注意事项【避坑指南】

（一）改造前必做事项 ✅
1. 专业评估
• 电力容量评估（找电力设计院）
• 楼板承重评估（找建筑设计院）
• 制冷能力评估（找暖通专家）
• 投资回报分析（对比新建机房）

2. 风险评估
• 施工对现有业务的影响
• 改造期间的应急预案
• 改造失败的退出方案

（二）常见误区 ❌
1. 低估改造难度
• 误区：简单增加空调就行
• 现实：需要系统性改造

2. 忽视配套改造
• 误区：只改造机房内部
• 现实：大楼配套可能都需要改

3. 改造成本失控
• 误区：比新建便宜很多
• 现实：复杂改造成本可能超过新建

（三）决策建议 💡
1. 适合改造的情况
• 机房位置优越，不想放弃
• 改造空间充足，限制较少
• 现有基础设施较新（<5年）
• 分阶段改造，风险可控

2. 建议新建的情况
• 现有机房超过10年
• 楼板承重严重不足
• 电力增容极其困难
• 改造成本超过新建70%

五、改造投资估算

（一）分项成本估算（以1000㎡机房为例）
• 电力系统改造：800-1500万
  - 变压器：300-500万
  - UPS系统：300-500万
  - 配电改造：200-500万
• 制冷系统改造：600-1200万
  - 空调系统：400-800万
  - 管道改造：200-400万
• 基础设施改造：400-800万
  - 承重加固：200-400万
  - 装修改造：200-400万
• 网络升级：200-500万
• 总计：2000-4000万

（二）与新建对比
• 新建机房：3000-5000万（同等规模）
• 改造优势：节省30-50%投资
• 改造劣势：
  - 效果可能不如新建
  - 施工周期可能更长
  - 存在不确定性风险

六、典型改造案例参考

案例1：某银行数据中心改造
• 规模：500㎡，100个机柜
• 改造内容：支持20个GPU机柜
• 投资：1500万
• 周期：8个月
• 效果：成功支撑AI平台建设

案例2：某互联网公司机房改造
• 规模：2000㎡老机房
• 改造内容：全面支持GPU集群
• 投资：3500万
• 周期：12个月
• 经验：分三期实施，业务不中断

七、改造后运维要点

1. 能耗管理
• PUE监控：改造后可能上升到1.6-1.8
• 精细化管理：分区域计量
• 优化措施：持续优化降低PUE

2. 应急预案
• 制冷失效：GPU自动降频保护
• 电力故障：关键负载优先保障
• 液冷泄露：快速隔离和排水

3. 专业团队
• 需要补充液冷运维能力
• 加强高密度机房管理经验
• 建立7×24小时响应机制